<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Commissioning a JACE-8000 Without Locking Yourself Out</title>
<meta name="description" content="The factory address, the passphrase and the account you are made to delete — the commissioning steps that strand a new controller.">
<link rel="canonical" href="https://plantroomlabs.com/notes/commissioning-a-jace-8000/">
<meta name="author" content="Plantroom Labs">

<meta property="og:type" content="article">
<meta property="og:site_name" content="Plantroom Labs">
<meta property="og:title" content="Commissioning a JACE-8000 Without Locking Yourself Out">
<meta property="og:description" content="The factory address, the passphrase and the account you are made to delete — the commissioning steps that strand a new controller.">
<meta property="og:url" content="https://plantroomlabs.com/notes/commissioning-a-jace-8000/">
<meta property="og:image" content="https://plantroomlabs.com/assets/og.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:locale" content="en_GB">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Commissioning a JACE-8000 Without Locking Yourself Out">
<meta name="twitter:description" content="The factory address, the passphrase and the account you are made to delete — the commissioning steps that strand a new controller.">
<meta name="twitter:image" content="https://plantroomlabs.com/assets/og.png">

<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<meta name="theme-color" content="#f7f8fc" media="(prefers-color-scheme: light)">
<link rel="icon" href="/assets/mark.svg" type="image/svg+xml">
<link rel="icon" href="/assets/favicon.ico" sizes="16x16 32x32 48x48"><!-- Safari, and any browser that ignores the SVG -->
<link rel="apple-touch-icon" href="/assets/apple-touch-icon.png">
<link rel="alternate" type="text/plain" href="/llms.txt" title="llms.txt — site summary for language models">
<link rel="alternate" type="text/markdown" href="/notes/commissioning-a-jace-8000.md" title="This page as markdown">

<link rel="preload" as="font" type="font/woff2" href="/assets/fonts/inter-var.woff2" crossorigin>
<link rel="preload" as="font" type="font/woff2" href="/assets/fonts/jetbrains-mono-var.woff2" crossorigin>
<link rel="stylesheet" href="/assets/css/plantroom.css">
<script type="application/ld+json">{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": [
    "Organization",
    "ProfessionalService"
   ],
   "@id": "https://plantroomlabs.com/#org",
   "name": "Plantroom Labs",
   "url": "https://plantroomlabs.com/",
   "email": "info@plantroomlabs.com",
   "logo": "https://plantroomlabs.com/assets/mark.svg",
   "image": "https://plantroomlabs.com/assets/og.png",
   "slogan": "Niagara Framework engineering, quoted against a written spec.",
   "description": "Independent Niagara Framework development practice. Custom Niagara modules and drivers, bajaux widgets, PX graphics, station engineering and Niagara 5 migration work for systems integrators, controls contractors and building owners.",
   "knowsAbout": [
    "Niagara Framework",
    "Niagara 4",
    "Niagara 5",
    "Tridium Niagara",
    "bajaux",
    "BajaScript",
    "Baja API",
    "PX graphics",
    "JACE 8000",
    "JACE 9000",
    "Niagara Supervisor",
    "Workbench",
    "BACnet",
    "Modbus",
    "building management systems",
    "building automation",
    "HVAC controls software",
    "module signing",
    "BQL",
    "ORD"
   ],
   "areaServed": {
    "@type": "Place",
    "name": "Worldwide (remote)"
   },
   "availableLanguage": "en",
   "contactPoint": {
    "@type": "ContactPoint",
    "contactType": "sales",
    "email": "info@plantroomlabs.com",
    "availableLanguage": "en",
    "areaServed": "Worldwide"
   }
  },
  {
   "@type": "TechArticle",
   "@id": "https://plantroomlabs.com/notes/commissioning-a-jace-8000/#article",
   "headline": "Commissioning a JACE-8000 without locking yourself out",
   "description": "The factory address, the passphrase and the account you are made to delete — the commissioning steps that strand a new controller.",
   "url": "https://plantroomlabs.com/notes/commissioning-a-jace-8000/",
   "inLanguage": "en-GB",
   "keywords": "JACE, Commissioning, Deployment",
   "isAccessibleForFree": true,
   "datePublished": "2026-09-23",
   "dateModified": "2026-09-23",
   "author": {
    "@id": "https://plantroomlabs.com/#org"
   },
   "publisher": {
    "@id": "https://plantroomlabs.com/#org"
   },
   "mainEntityOfPage": "https://plantroomlabs.com/notes/commissioning-a-jace-8000/"
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://plantroomlabs.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Notes",
     "item": "https://plantroomlabs.com/notes/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Commissioning"
    }
   ]
  }
 ]
}</script>
</head>
<body>
<a class="pl-skip" href="#main">Skip to content</a>
<nav class="pl-nav" aria-label="Primary">
  <div class="pl-wrap pl-nav__inner">
    <a class="pl-brand" href="/">
      <svg class="pl-brand__mark" width="30" height="30" viewBox="0 0 32 32" fill="none" aria-hidden="true" focusable="false">
<rect x="1.25" y="1.25" width="29.5" height="29.5" rx="8" stroke="var(--gx-run-soft)" stroke-width="1.5"/>
<g transform="translate(16 16) scale(0.86) translate(-16 -16)">
<path d="M5 22H11V10a3 3 0 0 1 6 0v12a3 3 0 0 0 6 0V10h5" stroke="var(--pl-accent)" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/>
<circle cx="5" cy="22" r="2.2" fill="var(--pl-accent)"/><circle cx="27" cy="10" r="2.2" fill="var(--pl-accent)"/></g></svg>
      <span class="pl-brand__name">Plantroom Labs<span>Niagara Framework engineering</span></span>
    </a>
    <ul class="pl-nav__links">
      <li><a href="/services/">Services</a></li><li class="pl-nav__item--drop-420"><a href="/work/">Work</a></li><li class="pl-nav__item--drop-520"><a href="/services/niagara-5-migration/">Niagara 5</a></li><li class="pl-nav__item--drop-560"><a href="/notes/" aria-current="page">Notes</a></li><li class="pl-nav__item--drop-680"><a href="/faq/">FAQ</a></li><li class="pl-nav__item--drop-680"><a href="/about/">About</a></li>
      <li><a class="pl-btn pl-btn--primary" href="/contact/" style="color:var(--pl-invert)">Get a quote</a></li>
    </ul>
  </div>
</nav>
<main id="main">

<section class="pl-band pl-hero pl-hero--page">
  <div class="pl-wrap">
    <nav class="pl-crumbs" aria-label="Breadcrumb"><ol><li><a href="/">Home</a></li><li><a href="/notes/">Notes</a></li><li>Commissioning</li></ol></nav>
    <p class="pl-eyebrow">Note</p>
    <h1>Commissioning a JACE-8000 without locking yourself out</h1>
    <p class="pl-lede">Most of the Commissioning Wizard is a checklist you click through once. Three of its steps are one-way doors, and the route back from any of them is a <strong>factory recovery over a serial cable</strong>.</p>
    <ul class="pl-chips"><li class="pl-chip pl-chip--on-dark">JACE</li><li class="pl-chip pl-chip--on-dark">Commissioning</li><li class="pl-chip pl-chip--on-dark">Deployment</li></ul>
    <p class="pl-hero__meta">Written September 2026</p>
  </div>
</section>

<section class="pl-section">
  <div class="pl-wrap"><nav class="pl-toc" aria-label="Sections in this note">
      <p class="pl-eyebrow">On this page</p>
      <ol><li><a href="#what-a-factory-shipped-controller-is">What a factory-shipped controller is</a></li><li><a href="#the-steps-the-wizard-will-not-let-you-skip">The steps the wizard will not let you skip</a></li><li><a href="#runtime-profiles-decide-whether-a-browser-can-see-the-station">Runtime profiles decide whether a browser can see the station</a></li><li><a href="#two-ethernet-ports-two-subnets">Two Ethernet ports, two subnets</a></li><li><a href="#the-passphrase-and-the-account-you-are-made-to-replace">The passphrase, and the account you are made to replace</a></li><li><a href="#the-sd-card-carries-the-encryption">The SD card carries the encryption</a></li><li><a href="#factory-recovery-and-the-buttons-behind-the-door">Factory recovery, and the buttons behind the door</a></li></ol>
    </nav>
<h2 id="what-a-factory-shipped-controller-is">What a factory-shipped controller is</h2>
<div class="pl-body">
  <p>Out of the box a JACE-8000 answers on <code>192.168.1.140</code> with a
     <code>255.255.255.0</code> mask, on the primary LAN1 port only — LAN2 ships
     disabled, with no address at all. The platform daemon listens on HTTPS port 5011,
     and there is a documented default platform user name and password. All three are
     temporary by design, and the wizard exists mostly to replace them.</p>
  <p>So the first obstacle is arithmetic rather than Niagara: your laptop has to be on
     that subnet to open the platform connection, on any address except .140 itself.
     Re-addressing the laptop's NIC is the usual answer. The two alternatives are a
     USB-to-Ethernet adapter as a second NIC with a crossover cable, which saves
     disturbing the machine's real network settings, or the debug port — a micro-USB
     serial shell, needing a VCP driver and a terminal emulator, from which you can
     reassign the controller's address and reboot before going anywhere near
     Workbench.</p>
</div>

<h2 id="the-steps-the-wizard-will-not-let-you-skip">The steps the wizard will not let you skip</h2>
<div class="pl-body">
  <p>Right-click the connected platform in the Nav tree for
     <strong>Commissioning Wizard</strong>. Steps run in the order listed, and on a new
     unit everything is preselected except lexicon installation. Some of those ticks
     cannot be cleared.</p>
</div>

<table class="pl-spec">
  <thead>
    <tr><th>Step</th><th>On a new unit</th><th>What it actually decides</th></tr>
  </thead>
  <tbody>
    <tr><td>Request or install licences</td><td>preselected</td>
        <td>fetched from the licence server if the laptop has internet; otherwise drop
            the .lar or .license file into <code>!security/licenses/inbox</code> and
            restart Workbench <em>first</em></td></tr>
    <tr><td>Set enabled runtime profiles</td><td>preselected, read-only</td>
        <td>which module JARs get installed, and therefore how much flash they use</td></tr>
    <tr><td>Install a station</td><td>optional, recommended</td>
        <td>can be done later from the Station Copier</td></tr>
    <tr><td>Install lexicons</td><td>cleared</td>
        <td>file-based lexicon sets; leave it cleared, N4 wants lexicon modules</td></tr>
    <tr><td>Install/upgrade modules</td><td>always preselected</td>
        <td>the module selection list, filtered by the profiles above</td></tr>
    <tr><td>Install/upgrade core software</td><td>preselected, read-only</td>
        <td>the distribution files — the reboot at the end of the run</td></tr>
    <tr><td>Sync date and time</td><td>preselected</td>
        <td>a new controller's clock is usually wrong by years</td></tr>
    <tr><td>Configure TCP/IP</td><td>optional, recommended</td>
        <td>the address you will spend the rest of the job using</td></tr>
    <tr><td>Remove default platform user</td><td>preselected, read-only</td>
        <td>you cannot commission a unit that keeps the factory account</td></tr>
    <tr><td>Additional platform daemon users</td><td>optional</td>
        <td>up to 20 accounts, every one of them a full administrator</td></tr>
  </tbody>
</table>

<div class="pl-body">
  <p>Back and Next retrace or skip freely, Cancel performs nothing, and the last screen
     is a summary of every change before any of it is committed. Up to that review
     nothing has been written, which makes the wizard much safer to explore than its
     reputation suggests.</p>
</div>

<h2 id="runtime-profiles-decide-whether-a-browser-can-see-the-station">Runtime profiles decide whether a browser can see the station</h2>
<div class="pl-body">
  <p>A profile is a class of module JAR. RUNTIME (<code>-rt</code>) is always selected
     and cannot be cleared. UX (<code>-ux</code>) is what serves HTML5 clients, and
     without it the WebService will not give a browser anything — the station is
     reachable from Workbench over Fox and nowhere else. WB (<code>-wb</code>) adds
     browser-hosted Workbench for Java-enabled clients on top of UX. SE is not
     available on the QNX JACEs at all, which run a Java 8 compact 3 VM. DOC can be
     selected and should not be: it is documentation, on the most limited flash in the
     building.</p>
  <p>None of this is permanent — profiles can be changed afterwards from Platform
     Administration — but changing them means reinstalling modules, so it is cheaper
     to get right during the one run that was going to reboot anyway.</p>
</div>

<h2 id="two-ethernet-ports-two-subnets">Two Ethernet ports, two subnets</h2>
<div class="pl-body">
  <p>LAN2 is there to keep a driver's Ethernet traffic off the customer's network, to
     hang a private chain of IP devices off the controller, or to give a visiting
     engineer a fixed address to plug into without touching the corporate LAN. Whatever
     it is for, <strong>each enabled interface must be on a different subnet</strong>.
     Setting LAN1 to 192.168.1.99 and LAN2 to 192.168.1.188 under a /24 mask is not a
     redundant pair, it is a broken configuration, and the symptom is ports that simply
     do not work.</p>
  <p>Two more constraints follow from the same place. The controller supports exactly
     one gateway across all adapters, WiFi included, so only one interface can reach
     anything off-subnet. And it does no routing or bridging between interfaces — a
     device on LAN2 is not visible from LAN1, which is the entire point but catches
     people who expected a switch.</p>
</div>

<div class="pl-note pl-note--warn">
  <p><strong>Do not enable DHCP unless you know a DHCP server exists.</strong> If none
     answers, the controller comes back at an address nobody can predict and the next
     step is the serial cable. Static addressing is the recommendation regardless; if
     the site insists on DHCP, insist back on a reservation, because a controller whose
     address moves takes every Niagara Network connection to it along.</p>
</div>

<h2 id="the-passphrase-and-the-account-you-are-made-to-replace">The passphrase, and the account you are made to replace</h2>
<div class="pl-body">
  <p>Both replacements demand a strong password: at least ten characters with an
     uppercase, a lowercase and a digit, and both are case sensitive. The platform
     account is straightforward — pick a name that is not the factory one. Every
     platform user has identical full administrative access and can create more, so
     there is no such thing as a read-only platform login to hand out.</p>
  <p>The system passphrase is the one that matters later. It protects sensitive data at
     rest, and it doubles as the <em>file</em> passphrase on everything portable the
     station produces: backups, station copies, anything encrypted on its way out. Move
     one of those to a system whose passphrase differs and you will be asked for the
     original before the restore proceeds. Lose it and the encrypted data is gone —
     there is no recovery path, only the factory wipe below.</p>
  <p>Since 4.4 Workbench will not finish a platform connection to a host still holding
     either default, and launches the Change Platform Defaults Wizard instead. That
     behaviour is two options under <strong>Tools &rarr; Options &rarr; Platform
     Connections</strong>, both true out of the box; turning them off only suppresses
     the prompt where another workflow already covers it.</p>
</div>

<div class="pl-note">
  <p><strong>If you are changing the address in the same run, write the new credentials
     down.</strong> Keep the address and Workbench remembers the replacement platform
     user for the session, which makes the post-reboot reconnect painless. Change the
     address and it does not — you reconnect to somewhere new, as somebody new, with
     nothing cached.</p>
</div>

<h2 id="the-sd-card-carries-the-encryption">The SD card carries the encryption</h2>
<div class="pl-body">
  <p>On a JACE-8000 the microSD card is the primary storage for the whole software
     installation, and because a card can be pocketed, the sensitive parts of it are
     encrypted at rest and decoded as they are read: WiFi credentials, Niagara key
     material, private key files, OS account credentials.</p>
  <p>The consequence shows up on the day a controller dies. Moving the card into a
     replacement chassis does carry the configuration across, but the card is encrypted
     under the <em>old</em> unit's passphrase, so the new one fails to boot — the Stat
     LED flashing at a 50% duty cycle on a one-second period is that failure and not a
     hardware fault. Connect to the debug shell, log in with platform credentials, and
     the System Decrypt Failure menu offers exactly two ways forward: supply the
     original passphrase, or delete all the encrypted data. Only the first keeps the
     site's keys and certificates.</p>
  <p>Which makes the pre-emptive version worth knowing: set the replacement unit's
     passphrase to the original's over serial <em>before</em> inserting the card, and
     commissioning finds a match and never asks.</p>
</div>

<h2 id="factory-recovery-and-the-buttons-behind-the-door">Factory recovery, and the buttons behind the door</h2>
<div class="pl-body">
  <p>Two mistakes strand a brand-new controller: mistyping the default platform
     credentials or the default passphrase often enough to be locked out of the
     platform connection you need in order to fix it. There is no back door. The same
     procedure is also the correct way to decommission a controller, because it wipes
     platform and station data together.</p>
</div>

<ol class="pl-steps">
  <li><div>Remove any USB device from the backup/restore port. Since 4.7U1 the presence
      of a stick — any stick — makes the controller skip recovery, which is a guard
      against wiping a unit you meant to restore.</div></li>
  <li><div>Power the controller off.</div></li>
  <li><div>Hold the BACKUP button down and power up, keeping it held until the banner
      confirms the press. Holding well past that prints a warning about a possible
      short; it is not a fault, but start again.</div></li>
  <li><div>Release the button. A ten-second countdown starts. <strong>Any keypress
      during it switches to restore-from-USB instead</strong> — say nothing and
      recovery begins when it reaches zero.</div></li>
  <li><div>Wait. The Backup LED goes to a slow one-second blink while the factory image
      is written. Interrupting here can leave the controller unusable.</div></li>
  <li><div>When the LED stops, power-cycle. The first boot after a recovery takes
      noticeably longer than normal.</div></li>
</ol>

<div class="pl-body">
  <p>The other recessed button, SHT/DWN, is the controlled shutdown, and it reports
     back through the same LED: a fast alert flash while the press is registered, a
     one-second work pattern while the software reaches a safe state, then dark, which
     is the only signal that means power can be pulled. A distinctive
     on-off-on-then-three-seconds-dark pattern means the software could <em>not</em>
     reach a safe state — worth knowing before assuming a station shut down cleanly.</p>
</div>
</div>
</section>

<section class="pl-section pl-section--sunk">
  <div class="pl-wrap">
    <div class="pl-section__head">
      <p class="pl-eyebrow">Related</p>
      <h2>Where this comes up in the work</h2>
    </div>
    <div class="pl-grid pl-grid--3"><div class="pl-card pl-card--link"><span class="pl-card__icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 7l9-4 9 4-9 4-9-4z"/><path d="M3 12l9 4 9-4"/><path d="M3 17l9 4 9-4"/></svg></span>
        <h3><a href="/services/niagara-modules/">Custom modules &amp; drivers</a></h3>
        <p>Bespoke Niagara rt, wb and ux modules and drivers written against the Baja API: pure Java, signed, and stamped to install across a mixed estate.</p></div></div>
  </div>
</section>

<section class="pl-section">
  <div class="pl-wrap">
    <div class="pl-section__head">
      <p class="pl-eyebrow">More notes</p>
      <h2>Other things worth writing down</h2>
    </div>
    <div class="pl-grid pl-grid--3"><div class="pl-card pl-card--link">
      <h3><a href="/notes/what-runs-on-a-jace/">Pure Java, or it will not run on a JACE</a></h3>
      <p>A controller is an ARM host with a fraction of a server's memory. Native libraries, JNI and heavyweight dependencies do not survive the move from a PC.</p>
      <ul class="pl-chips"><li class="pl-chip">JACE</li><li class="pl-chip">Controllers</li><li class="pl-chip">Module development</li></ul>
    </div><div class="pl-card pl-card--link">
      <h3><a href="/notes/scheduled-niagara-station-backups/">Scheduled station backups, and the gap</a></h3>
      <p>A Supervisor can back up every station in its Niagara Network on a schedule. The station it does not cover that way is its own.</p>
      <ul class="pl-chips"><li class="pl-chip">Backups</li><li class="pl-chip">Provisioning</li><li class="pl-chip">Supervisor</li></ul>
    </div><div class="pl-card pl-card--link">
      <h3><a href="/notes/niagara-tls-certificates/">The certificate on a new JACE</a></h3>
      <p>Every station starts with a self-signed certificate it generated itself. What that is good for, what it is not, and what breaks on the day it expires.</p>
      <ul class="pl-chips"><li class="pl-chip">TLS</li><li class="pl-chip">Certificates</li><li class="pl-chip">Commissioning</li></ul>
    </div></div>
  </div>
</section>


<section class="pl-band pl-section pl-anchor" id="contact">
  <div class="pl-wrap pl-cta">
    <p class="pl-eyebrow pl-center" style="justify-content:center">Next step</p>
    <h2>Tell us the version, the hardware, and what it has to do.</h2>
    <p class="pl-lede">You will get a written scope and a fixed price against it.
       If the honest answer is that you do not need us, you will get that instead.</p>
    <div class="pl-btn-row">
      <a class="pl-btn pl-btn--on-dark" href="/contact/">Start a conversation</a>
      <a class="pl-btn pl-btn--quiet-dark" href="mailto:info@plantroomlabs.com">info@plantroomlabs.com</a>
    </div>
  </div>
</section>

</main>
<footer class="pl-footer">
  <div class="pl-wrap">
    <div class="pl-footer__cols">
      <div>
        <a class="pl-brand" href="/">
          <svg class="pl-brand__mark" width="32" height="32" viewBox="0 0 32 32" fill="none" aria-hidden="true" focusable="false">
<rect x="1.25" y="1.25" width="29.5" height="29.5" rx="8" stroke="rgba(155,133,255,0.35)" stroke-width="1.5"/>
<g transform="translate(16 16) scale(0.86) translate(-16 -16)">
<path d="M5 22H11V10a3 3 0 0 1 6 0v12a3 3 0 0 0 6 0V10h5" stroke="var(--pl-dark-accent)" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/>
<circle cx="5" cy="22" r="2.2" fill="var(--pl-dark-accent)"/><circle cx="27" cy="10" r="2.2" fill="var(--pl-dark-accent)"/></g></svg>
          <span class="pl-brand__name">Plantroom Labs<span>Niagara Framework engineering</span></span>
        </a>
        <p style="margin-top:var(--pl-s-7); max-width:42ch">
          Independent Niagara Framework development: custom modules, bajaux widgets,
          PX graphics, station engineering and Niagara&nbsp;5 migration work.
        </p>
        <p style="margin-top:var(--pl-s-6)">
          <a href="mailto:info@plantroomlabs.com">info@plantroomlabs.com</a>
        </p>
      </div>
      <div>
        <h2>Services</h2>
        <ul>
          <li><a href="/services/niagara-modules/">Custom modules &amp; drivers</a></li>
          <li><a href="/services/bajaux-widgets/">bajaux widgets</a></li>
          <li><a href="/services/px-graphics/">PX graphics</a></li>
          <li><a href="/services/station-engineering/">Station engineering</a></li>
          <li><a href="/services/workbench-tooling/">Workbench tooling</a></li>
          <li><a href="/services/niagara-5-migration/">Niagara 5 migration</a></li>
        </ul>
      </div>
      <div>
        <h2>More</h2>
        <ul>
          <li><a href="/work/">Work</a></li>
          <li><a href="/notes/">Notes</a></li>
          <li><a href="/about/">About</a></li>
          <li><a href="/faq/">FAQ</a></li>
          <li><a href="/contact/">Contact</a></li>
          <li><a href="/llms.txt">llms.txt</a></li>
        </ul>
      </div>
    </div>
    <div class="pl-footer__legal">
      <p>
        Niagara, Niagara Framework, JACE, Workbench and Tridium are trademarks of Tridium,&nbsp;Inc.
        Plantroom Labs is an independent development practice and is not affiliated with, authorised by or
        endorsed by Tridium, Inc. or Honeywell. Screenshots are from a demonstration station built
        for this portfolio, not from a client site.
      </p>
      <p>&copy; 2026 Plantroom Labs</p>
    </div>
  </div>
</footer>
<script src="/assets/js/site.js" defer></script>
</body>
</html>
