<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Five Ways to Get Data Out of a Niagara Station</title>
<meta name="description" content="REST, MQTT, a relational history database, file export or an HTTP client. Which suits which consumer, and what each one costs you to run.">
<link rel="canonical" href="https://plantroomlabs.com/notes/getting-data-out-of-a-niagara-station/">
<meta name="author" content="Plantroom Labs">

<meta property="og:type" content="article">
<meta property="og:site_name" content="Plantroom Labs">
<meta property="og:title" content="Five Ways to Get Data Out of a Niagara Station">
<meta property="og:description" content="REST, MQTT, a relational history database, file export or an HTTP client. Which suits which consumer, and what each one costs you to run.">
<meta property="og:url" content="https://plantroomlabs.com/notes/getting-data-out-of-a-niagara-station/">
<meta property="og:image" content="https://plantroomlabs.com/assets/og.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:locale" content="en_GB">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Five Ways to Get Data Out of a Niagara Station">
<meta name="twitter:description" content="REST, MQTT, a relational history database, file export or an HTTP client. Which suits which consumer, and what each one costs you to run.">
<meta name="twitter:image" content="https://plantroomlabs.com/assets/og.png">

<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<meta name="theme-color" content="#f7f8fc" media="(prefers-color-scheme: light)">
<link rel="icon" href="/assets/mark.svg" type="image/svg+xml">
<link rel="icon" href="/assets/favicon.ico" sizes="16x16 32x32 48x48"><!-- Safari, and any browser that ignores the SVG -->
<link rel="apple-touch-icon" href="/assets/apple-touch-icon.png">
<link rel="alternate" type="text/plain" href="/llms.txt" title="llms.txt — site summary for language models">
<link rel="alternate" type="text/markdown" href="/notes/getting-data-out-of-a-niagara-station.md" title="This page as markdown">

<link rel="preload" as="font" type="font/woff2" href="/assets/fonts/inter-var.woff2" crossorigin>
<link rel="preload" as="font" type="font/woff2" href="/assets/fonts/jetbrains-mono-var.woff2" crossorigin>
<link rel="stylesheet" href="/assets/css/plantroom.css">
<script type="application/ld+json">{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": [
    "Organization",
    "ProfessionalService"
   ],
   "@id": "https://plantroomlabs.com/#org",
   "name": "Plantroom Labs",
   "url": "https://plantroomlabs.com/",
   "email": "info@plantroomlabs.com",
   "logo": "https://plantroomlabs.com/assets/mark.svg",
   "image": "https://plantroomlabs.com/assets/og.png",
   "slogan": "Niagara Framework engineering, quoted against a written spec.",
   "description": "Independent Niagara Framework development practice. Custom Niagara modules and drivers, bajaux widgets, PX graphics, station engineering and Niagara 5 migration work for systems integrators, controls contractors and building owners.",
   "knowsAbout": [
    "Niagara Framework",
    "Niagara 4",
    "Niagara 5",
    "Tridium Niagara",
    "bajaux",
    "BajaScript",
    "Baja API",
    "PX graphics",
    "JACE 8000",
    "JACE 9000",
    "Niagara Supervisor",
    "Workbench",
    "BACnet",
    "Modbus",
    "building management systems",
    "building automation",
    "HVAC controls software",
    "module signing",
    "BQL",
    "ORD"
   ],
   "areaServed": {
    "@type": "Place",
    "name": "Worldwide (remote)"
   },
   "availableLanguage": "en",
   "contactPoint": {
    "@type": "ContactPoint",
    "contactType": "sales",
    "email": "info@plantroomlabs.com",
    "availableLanguage": "en",
    "areaServed": "Worldwide"
   }
  },
  {
   "@type": "TechArticle",
   "@id": "https://plantroomlabs.com/notes/getting-data-out-of-a-niagara-station/#article",
   "headline": "Getting data out of a Niagara station",
   "description": "REST, MQTT, a relational history database, file export or an HTTP client. Which suits which consumer, and what each one costs you to run.",
   "url": "https://plantroomlabs.com/notes/getting-data-out-of-a-niagara-station/",
   "inLanguage": "en-GB",
   "keywords": "Integration, Histories, MQTT",
   "isAccessibleForFree": true,
   "datePublished": "2026-09-22",
   "dateModified": "2026-09-22",
   "author": {
    "@id": "https://plantroomlabs.com/#org"
   },
   "publisher": {
    "@id": "https://plantroomlabs.com/#org"
   },
   "mainEntityOfPage": "https://plantroomlabs.com/notes/getting-data-out-of-a-niagara-station/"
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://plantroomlabs.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Notes",
     "item": "https://plantroomlabs.com/notes/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Getting data out"
    }
   ]
  }
 ]
}</script>
</head>
<body>
<a class="pl-skip" href="#main">Skip to content</a>
<nav class="pl-nav" aria-label="Primary">
  <div class="pl-wrap pl-nav__inner">
    <a class="pl-brand" href="/">
      <svg class="pl-brand__mark" width="30" height="30" viewBox="0 0 32 32" fill="none" aria-hidden="true" focusable="false">
<rect x="1.25" y="1.25" width="29.5" height="29.5" rx="8" stroke="var(--gx-run-soft)" stroke-width="1.5"/>
<g transform="translate(16 16) scale(0.86) translate(-16 -16)">
<path d="M5 22H11V10a3 3 0 0 1 6 0v12a3 3 0 0 0 6 0V10h5" stroke="var(--pl-accent)" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/>
<circle cx="5" cy="22" r="2.2" fill="var(--pl-accent)"/><circle cx="27" cy="10" r="2.2" fill="var(--pl-accent)"/></g></svg>
      <span class="pl-brand__name">Plantroom Labs<span>Niagara Framework engineering</span></span>
    </a>
    <ul class="pl-nav__links">
      <li><a href="/services/">Services</a></li><li class="pl-nav__item--drop-420"><a href="/work/">Work</a></li><li class="pl-nav__item--drop-520"><a href="/services/niagara-5-migration/">Niagara 5</a></li><li class="pl-nav__item--drop-560"><a href="/notes/" aria-current="page">Notes</a></li><li class="pl-nav__item--drop-680"><a href="/faq/">FAQ</a></li><li class="pl-nav__item--drop-680"><a href="/about/">About</a></li>
      <li><a class="pl-btn pl-btn--primary" href="/contact/" style="color:var(--pl-invert)">Get a quote</a></li>
    </ul>
  </div>
</nav>
<main id="main">

<section class="pl-band pl-hero pl-hero--page">
  <div class="pl-wrap">
    <nav class="pl-crumbs" aria-label="Breadcrumb"><ol><li><a href="/">Home</a></li><li><a href="/notes/">Notes</a></li><li>Getting data out</li></ol></nav>
    <p class="pl-eyebrow">Note</p>
    <h1>Getting data out of a Niagara station</h1>
    <p class="pl-lede">Six separate third-party products exist to push station data somewhere else, which tells you how often this comes up — and that <strong>the stock answers are not well known</strong>.</p>
    <ul class="pl-chips"><li class="pl-chip pl-chip--on-dark">Integration</li><li class="pl-chip pl-chip--on-dark">Histories</li><li class="pl-chip pl-chip--on-dark">MQTT</li></ul>
    <p class="pl-hero__meta">Written September 2026</p>
  </div>
</section>

<section class="pl-section">
  <div class="pl-wrap"><nav class="pl-toc" aria-label="Sections in this note">
      <p class="pl-eyebrow">On this page</p>
      <ol><li><a href="#answer-four-questions-first">Answer four questions first</a></li><li><a href="#the-five-routes">The five routes</a></li><li><a href="#what-to-decide-before-the-first-message">What to decide before the first message</a></li><li><a href="#on-the-controller-specifically">On the controller specifically</a></li></ol>
    </nav>
<h2 id="answer-four-questions-first">Answer four questions first</h2>
<div class="pl-body">
  <p>Most bad integrations are a good mechanism chosen for the wrong shape of problem.
     Before picking one, settle: <strong>who consumes it</strong> (a person, a dashboard,
     a data team, another control system), <strong>push or pull</strong>, <strong>live
     values or history</strong>, and <strong>how often</strong>. Those four answers
     usually eliminate three of the five options immediately.</p>
</div>

<h2 id="the-five-routes">The five routes</h2>
<table class="pl-spec">
  <thead><tr><th scope="col">Route</th><th scope="col">Suits</th><th scope="col">Costs you</th></tr></thead>
  <tbody>
    <tr><th scope="row">REST / oBIX</th>
        <td>Another system that wants to <em>ask</em> for values, on its own schedule.
            Standardised, so the consumer may already speak it.</td>
        <td>Verbose, and every consumer is one more thing authenticating against the
            station. Poor fit for high-frequency polling.</td></tr>
    <tr><th scope="row">MQTT</th>
        <td>Push to a broker, and from there to anything. The natural fit for cloud
            platforms and for many consumers of the same data.</td>
        <td>A broker to run and secure, and a topic and payload design that you will
            live with far longer than you expect.</td></tr>
    <tr><th scope="row">History to a database</th>
        <td>Reporting and analytics over long periods. A data team that already has SQL
            tooling wants this and nothing else.</td>
        <td>A database to own, and a real decision about retention on both sides so the
            same trend is not stored twice forever.</td></tr>
    <tr><th scope="row">File / CSV export</th>
        <td>One-off extracts, hand-offs, and the finance or operations person who wants
            a spreadsheet and is right to.</td>
        <td>Nothing is live, and files quietly become an interface that somebody starts
            depending on.</td></tr>
    <tr><th scope="row">Outbound HTTP</th>
        <td>Events rather than data: an alarm into a chat channel, a condition into a
            ticketing system, a webhook into somebody's API.</td>
        <td>Retry, failure and back-pressure behaviour are yours to design. A station
            that blocks on a slow endpoint is a control problem, not an IT one.</td></tr>
  </tbody>
</table>

<div class="pl-note">
  <p><strong>Events are not telemetry.</strong> The most common mistake is pushing every
     point change into a channel built for notifications. Route state changes worth a
     human's attention over HTTP; route data over MQTT or into a database.</p>
</div>

<h2 id="what-to-decide-before-the-first-message">What to decide before the first message</h2>
<ol class="pl-steps">
  <li><div><strong>Naming and topic structure.</strong> Whatever you emit first is what
      the consumer builds against, and changing it later is a coordinated release across
      two systems. Derive it from tags rather than point names — see
      <a href="/notes/bulk-point-renaming-and-tagging/">renaming and tagging in
      bulk</a>.</div></li>
  <li><div><strong>Units and timestamps.</strong> Send the unit and send time as UTC.
      Ambiguity here is discovered months later, in a report, by someone who cannot tell
      whether the building really used that much.</div></li>
  <li><div><strong>Change-of-value, not polling.</strong> Publishing on change with a
      heartbeat gives the consumer both liveness and a fraction of the traffic. A timer
      loop is easier to write and worse at everything else.</div></li>
  <li><div><strong>What happens when the far end is down.</strong> Queue, drop, or block
      — pick deliberately. The default is usually the one you would not have
      chosen.</div></li>
</ol>

<h2 id="on-the-controller-specifically">On the controller specifically</h2>
<div class="pl-body">
  <p>If the station doing the publishing is a controller rather than a Supervisor, the
     budget from <a href="/notes/what-runs-on-a-jace/">what runs on a JACE</a> applies to
     the integration too. Aggregating at a Supervisor and publishing once is usually
     better than every controller holding its own connection to a broker or a cloud
     endpoint.</p>
</div>
</div>
</section>

<section class="pl-section pl-section--sunk">
  <div class="pl-wrap">
    <div class="pl-section__head">
      <p class="pl-eyebrow">Related</p>
      <h2>Where this comes up in the work</h2>
    </div>
    <div class="pl-grid pl-grid--3"><div class="pl-card pl-card--link"><span class="pl-card__icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 7l9-4 9 4-9 4-9-4z"/><path d="M3 12l9 4 9-4"/><path d="M3 17l9 4 9-4"/></svg></span>
        <h3><a href="/services/niagara-modules/">Custom modules &amp; drivers</a></h3>
        <p>Bespoke Niagara rt, wb and ux modules and drivers written against the Baja API: pure Java, signed, and stamped to install across a mixed estate.</p></div><div class="pl-card pl-card--link"><span class="pl-card__icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="4" y="3" width="16" height="7" rx="1.5"/><rect x="4" y="14" width="16" height="7" rx="1.5"/><path d="M8 6.5h.01"/><path d="M8 17.5h.01"/><path d="M12 10v4"/></svg></span>
        <h3><a href="/services/station-engineering/">Station engineering</a></h3>
        <p>Niagara station and controller setup end to end: platform commissioning, TLS, users and roles, BACnet and Modbus, tagging, histories, alarms, backups.</p></div></div>
  </div>
</section>

<section class="pl-section">
  <div class="pl-wrap">
    <div class="pl-section__head">
      <p class="pl-eyebrow">More notes</p>
      <h2>Other things worth writing down</h2>
    </div>
    <div class="pl-grid pl-grid--3"><div class="pl-card pl-card--link">
      <h3><a href="/notes/niagara-history-capacity/">History capacity on a JACE</a></h3>
      <p>The default capacity is 500 records, the default name collides, and one setting decides whether a full history overwrites data or stops collecting.</p>
      <ul class="pl-chips"><li class="pl-chip">Histories</li><li class="pl-chip">JACE</li><li class="pl-chip">Station engineering</li></ul>
    </div><div class="pl-card pl-card--link">
      <h3><a href="/notes/modbus-register-addressing/">Why a Modbus point reads the wrong register</a></h3>
      <p>Modbus decimal addressing is zero-based, vendor documentation is not, and the Address Format property decides which of the two you are typing.</p>
      <ul class="pl-chips"><li class="pl-chip">Modbus</li><li class="pl-chip">Integration</li><li class="pl-chip">Station engineering</li></ul>
    </div><div class="pl-card pl-card--link">
      <h3><a href="/notes/niagara-module-version-stamping/">Which Niagara version to stamp a module for</a></h3>
      <p>A module's declared dependency version is a floor, not a pin. Build against the newest SDK you have and stamp for the oldest station it has to load on.</p>
      <ul class="pl-chips"><li class="pl-chip">Module development</li><li class="pl-chip">Mixed estates</li><li class="pl-chip">Build tooling</li></ul>
    </div></div>
  </div>
</section>


<section class="pl-band pl-section pl-anchor" id="contact">
  <div class="pl-wrap pl-cta">
    <p class="pl-eyebrow pl-center" style="justify-content:center">Next step</p>
    <h2>Tell us the version, the hardware, and what it has to do.</h2>
    <p class="pl-lede">You will get a written scope and a fixed price against it.
       If the honest answer is that you do not need us, you will get that instead.</p>
    <div class="pl-btn-row">
      <a class="pl-btn pl-btn--on-dark" href="/contact/">Start a conversation</a>
      <a class="pl-btn pl-btn--quiet-dark" href="mailto:info@plantroomlabs.com">info@plantroomlabs.com</a>
    </div>
  </div>
</section>

</main>
<footer class="pl-footer">
  <div class="pl-wrap">
    <div class="pl-footer__cols">
      <div>
        <a class="pl-brand" href="/">
          <svg class="pl-brand__mark" width="32" height="32" viewBox="0 0 32 32" fill="none" aria-hidden="true" focusable="false">
<rect x="1.25" y="1.25" width="29.5" height="29.5" rx="8" stroke="rgba(155,133,255,0.35)" stroke-width="1.5"/>
<g transform="translate(16 16) scale(0.86) translate(-16 -16)">
<path d="M5 22H11V10a3 3 0 0 1 6 0v12a3 3 0 0 0 6 0V10h5" stroke="var(--pl-dark-accent)" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/>
<circle cx="5" cy="22" r="2.2" fill="var(--pl-dark-accent)"/><circle cx="27" cy="10" r="2.2" fill="var(--pl-dark-accent)"/></g></svg>
          <span class="pl-brand__name">Plantroom Labs<span>Niagara Framework engineering</span></span>
        </a>
        <p style="margin-top:var(--pl-s-7); max-width:42ch">
          Independent Niagara Framework development: custom modules, bajaux widgets,
          PX graphics, station engineering and Niagara&nbsp;5 migration work.
        </p>
        <p style="margin-top:var(--pl-s-6)">
          <a href="mailto:info@plantroomlabs.com">info@plantroomlabs.com</a>
        </p>
      </div>
      <div>
        <h2>Services</h2>
        <ul>
          <li><a href="/services/niagara-modules/">Custom modules &amp; drivers</a></li>
          <li><a href="/services/bajaux-widgets/">bajaux widgets</a></li>
          <li><a href="/services/px-graphics/">PX graphics</a></li>
          <li><a href="/services/station-engineering/">Station engineering</a></li>
          <li><a href="/services/workbench-tooling/">Workbench tooling</a></li>
          <li><a href="/services/niagara-5-migration/">Niagara 5 migration</a></li>
        </ul>
      </div>
      <div>
        <h2>More</h2>
        <ul>
          <li><a href="/work/">Work</a></li>
          <li><a href="/notes/">Notes</a></li>
          <li><a href="/about/">About</a></li>
          <li><a href="/faq/">FAQ</a></li>
          <li><a href="/contact/">Contact</a></li>
          <li><a href="/llms.txt">llms.txt</a></li>
        </ul>
      </div>
    </div>
    <div class="pl-footer__legal">
      <p>
        Niagara, Niagara Framework, JACE, Workbench and Tridium are trademarks of Tridium,&nbsp;Inc.
        Plantroom Labs is an independent development practice and is not affiliated with, authorised by or
        endorsed by Tridium, Inc. or Honeywell. Screenshots are from a demonstration station built
        for this portfolio, not from a client site.
      </p>
      <p>&copy; 2026 Plantroom Labs</p>
    </div>
  </div>
</footer>
<script src="/assets/js/site.js" defer></script>
</body>
</html>
