<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Bringing LoRaWAN and MQTT Data Into a Niagara Station</title>
<meta name="description" content="Where abstractMqttDriver and jsonToolkit stop, and what LoRaWAN decoding, topic design, and store-and-forward buffering add on top.">
<link rel="canonical" href="https://plantroomlabs.com/notes/lorawan-and-mqtt-into-a-niagara-station/">
<meta name="author" content="Plantroom Labs">

<meta property="og:type" content="article">
<meta property="og:site_name" content="Plantroom Labs">
<meta property="og:title" content="Bringing LoRaWAN and MQTT Data Into a Niagara Station">
<meta property="og:description" content="Where abstractMqttDriver and jsonToolkit stop, and what LoRaWAN decoding, topic design, and store-and-forward buffering add on top.">
<meta property="og:url" content="https://plantroomlabs.com/notes/lorawan-and-mqtt-into-a-niagara-station/">
<meta property="og:image" content="https://plantroomlabs.com/assets/og.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:locale" content="en_GB">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Bringing LoRaWAN and MQTT Data Into a Niagara Station">
<meta name="twitter:description" content="Where abstractMqttDriver and jsonToolkit stop, and what LoRaWAN decoding, topic design, and store-and-forward buffering add on top.">
<meta name="twitter:image" content="https://plantroomlabs.com/assets/og.png">

<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<meta name="theme-color" content="#f7f8fc" media="(prefers-color-scheme: light)">
<link rel="icon" href="/assets/mark.svg" type="image/svg+xml">
<link rel="icon" href="/assets/favicon.ico" sizes="16x16 32x32 48x48"><!-- Safari, and any browser that ignores the SVG -->
<link rel="apple-touch-icon" href="/assets/apple-touch-icon.png">
<link rel="alternate" type="text/plain" href="/llms.txt" title="llms.txt — site summary for language models">
<link rel="alternate" type="text/markdown" href="/notes/lorawan-and-mqtt-into-a-niagara-station.md" title="This page as markdown">

<link rel="preload" as="font" type="font/woff2" href="/assets/fonts/inter-var.woff2" crossorigin>
<link rel="preload" as="font" type="font/woff2" href="/assets/fonts/jetbrains-mono-var.woff2" crossorigin>
<link rel="stylesheet" href="/assets/css/plantroom.css">
<script type="application/ld+json">{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": [
    "Organization",
    "ProfessionalService"
   ],
   "@id": "https://plantroomlabs.com/#org",
   "name": "Plantroom Labs",
   "url": "https://plantroomlabs.com/",
   "email": "info@plantroomlabs.com",
   "logo": "https://plantroomlabs.com/assets/mark.svg",
   "image": "https://plantroomlabs.com/assets/og.png",
   "slogan": "Niagara Framework engineering, quoted against a written spec.",
   "description": "Independent Niagara Framework development practice. Custom Niagara modules and drivers, bajaux widgets, PX graphics, station engineering and Niagara 5 migration work for systems integrators, controls contractors and building owners.",
   "knowsAbout": [
    "Niagara Framework",
    "Niagara 4",
    "Niagara 5",
    "Tridium Niagara",
    "bajaux",
    "BajaScript",
    "Baja API",
    "PX graphics",
    "JACE 8000",
    "JACE 9000",
    "Niagara Supervisor",
    "Workbench",
    "BACnet",
    "Modbus",
    "building management systems",
    "building automation",
    "building automation systems",
    "BMS integration",
    "DDC controls",
    "HVAC controls software",
    "HVAC plant graphics",
    "supervisory control",
    "module signing",
    "BQL",
    "ORD"
   ],
   "areaServed": {
    "@type": "Place",
    "name": "Worldwide (remote)"
   },
   "availableLanguage": "en",
   "founder": {
    "@type": "Person",
    "name": "Usama Iqbal",
    "jobTitle": "Niagara developer"
   },
   "contactPoint": {
    "@type": "ContactPoint",
    "contactType": "sales",
    "email": "info@plantroomlabs.com",
    "availableLanguage": "en",
    "areaServed": "Worldwide"
   },
   "makesOffer": [
    {
     "@type": "Offer",
     "itemOffered": {
      "@id": "https://plantroomlabs.com/services/niagara-modules/#service",
      "@type": "Service",
      "name": "Custom Niagara modules and drivers",
      "serviceType": "Custom software development"
     }
    },
    {
     "@type": "Offer",
     "itemOffered": {
      "@id": "https://plantroomlabs.com/services/bajaux-widgets/#service",
      "@type": "Service",
      "name": "bajaux web widgets and dashboards",
      "serviceType": "User interface development"
     }
    },
    {
     "@type": "Offer",
     "itemOffered": {
      "@id": "https://plantroomlabs.com/services/px-graphics/#service",
      "@type": "Service",
      "name": "PX graphics and standard sheets",
      "serviceType": "Graphics engineering"
     }
    },
    {
     "@type": "Offer",
     "itemOffered": {
      "@id": "https://plantroomlabs.com/services/station-engineering/#service",
      "@type": "Service",
      "name": "Station engineering and new controller setup",
      "serviceType": "Systems engineering"
     }
    },
    {
     "@type": "Offer",
     "itemOffered": {
      "@id": "https://plantroomlabs.com/services/workbench-tooling/#service",
      "@type": "Service",
      "name": "Workbench tooling and bulk engineering",
      "serviceType": "Engineering automation"
     }
    },
    {
     "@type": "Offer",
     "itemOffered": {
      "@id": "https://plantroomlabs.com/services/niagara-5-migration/#service",
      "@type": "Service",
      "name": "Niagara 5 readiness and migration",
      "serviceType": "Migration and porting"
     }
    }
   ]
  },
  {
   "@type": "TechArticle",
   "@id": "https://plantroomlabs.com/notes/lorawan-and-mqtt-into-a-niagara-station/#article",
   "headline": "Bringing LoRaWAN and MQTT data into a Niagara station",
   "description": "Where abstractMqttDriver and jsonToolkit stop, and what LoRaWAN decoding, topic design, and store-and-forward buffering add on top.",
   "url": "https://plantroomlabs.com/notes/lorawan-and-mqtt-into-a-niagara-station/",
   "inLanguage": "en-GB",
   "keywords": "Integration, LoRaWAN, MQTT",
   "isAccessibleForFree": true,
   "datePublished": "2026-09-26",
   "dateModified": "2026-09-26",
   "author": {
    "@id": "https://plantroomlabs.com/#org"
   },
   "publisher": {
    "@id": "https://plantroomlabs.com/#org"
   },
   "mainEntityOfPage": "https://plantroomlabs.com/notes/lorawan-and-mqtt-into-a-niagara-station/"
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://plantroomlabs.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Notes",
     "item": "https://plantroomlabs.com/notes/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "LoRaWAN & MQTT"
    }
   ]
  }
 ]
}</script>
</head>
<body>
<a class="pl-skip" href="#main">Skip to content</a>
<nav class="pl-nav" aria-label="Primary">
  <div class="pl-wrap pl-nav__inner">
    <a class="pl-brand" href="/">
      <svg class="pl-brand__mark" width="30" height="30" viewBox="0 0 32 32" fill="none" aria-hidden="true" focusable="false">
<rect x="1.25" y="1.25" width="29.5" height="29.5" rx="8" stroke="var(--gx-run-soft)" stroke-width="1.5"/>
<g transform="translate(16 16) scale(0.86) translate(-16 -16)">
<path d="M5 22H11V10a3 3 0 0 1 6 0v12a3 3 0 0 0 6 0V10h5" stroke="var(--pl-accent)" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/>
<circle cx="5" cy="22" r="2.2" fill="var(--pl-accent)"/><circle cx="27" cy="10" r="2.2" fill="var(--pl-accent)"/></g></svg>
      <span class="pl-brand__name">Plantroom Labs<span>Niagara Framework engineering</span></span>
    </a>
    <ul class="pl-nav__links">
      <li><a href="/services/">Services</a></li><li class="pl-nav__item--drop-420"><a href="/work/">Work</a></li><li class="pl-nav__item--drop-520"><a href="/services/niagara-5-migration/">Niagara 5</a></li><li class="pl-nav__item--drop-560"><a href="/notes/" aria-current="page">Notes</a></li><li class="pl-nav__item--drop-680"><a href="/faq/">FAQ</a></li><li class="pl-nav__item--drop-680"><a href="/about/">About</a></li>
      <li><a class="pl-btn pl-btn--primary" href="/contact/" style="color:var(--pl-invert)">Get a quote</a></li>
    </ul>
    <details class="pl-menu" data-menu>
      <summary aria-label="Menu"><span class="pl-menu__bars" aria-hidden="true"></span>Menu</summary>
      <ul class="pl-menu__panel">
        <li><a href="/services/">Services</a></li><li><a href="/work/">Work</a></li><li><a href="/services/niagara-5-migration/">Niagara 5</a></li><li><a href="/notes/" aria-current="page">Notes</a></li><li><a href="/faq/">FAQ</a></li><li><a href="/about/">About</a></li>
        <li><a href="/contact/">Contact</a></li>
      </ul>
    </details>
  </div>
</nav>
<main id="main">

<section class="pl-band pl-hero pl-hero--page">
  <div class="pl-wrap">
    <nav class="pl-crumbs" aria-label="Breadcrumb"><ol><li><a href="/">Home</a></li><li><a href="/notes/">Notes</a></li><li>LoRaWAN &amp; MQTT</li></ol></nav>
    <p class="pl-eyebrow">Note</p>
    <h1>Bringing LoRaWAN and MQTT data into a Niagara station</h1>
    <p class="pl-lede">A LoRaWAN sensor and an MQTT broker are not the same problem, and neither one ends at <strong>the point most guides stop</strong> — decoding, staleness, and what happens when the link drops.</p>
    <ul class="pl-chips"><li class="pl-chip pl-chip--on-dark">Integration</li><li class="pl-chip pl-chip--on-dark">LoRaWAN</li><li class="pl-chip pl-chip--on-dark">MQTT</li></ul>
    <p class="pl-hero__meta">Written September 2026</p>
  </div>
</section>

<section class="pl-section">
  <div class="pl-wrap"><nav class="pl-toc" aria-label="Sections in this note">
      <p class="pl-eyebrow">On this page</p>
      <ol><li><a href="#where-the-stock-driver-and-jsontoolkit-stop">Where the stock driver and jsonToolkit stop</a></li><li><a href="#what-arrives-from-a-lorawan-network-server">What arrives from a LoRaWAN network server</a></li><li><a href="#a-battery-sensor-is-not-a-normal-point">A battery sensor is not a normal point</a></li><li><a href="#where-the-payload-decoder-lives">Where the payload decoder lives</a></li><li><a href="#topic-and-payload-design-that-survives-a-firmware-change">Topic and payload design that survives a firmware change</a></li><li><a href="#when-the-uplink-drops">When the uplink drops</a></li><li><a href="#tls-and-per-device-credentials">TLS and per-device credentials</a></li><li><a href="#what-runs-on-the-jace-what-needs-a-supervisor-or-the-cloud">What runs on the JACE, what needs a Supervisor or the cloud</a></li></ol>
    </nav>

<h2 id="where-the-stock-driver-and-jsontoolkit-stop">Where the stock driver and jsonToolkit stop</h2>
<div class="pl-body">
<p>The abstractMqttDriver module gets a working MQTT client: publish and subscribe
   points, four scalar data types, TLS on the connection. What it does and does not do
   is covered in a separate note, worth reading first if the driver itself is the
   question. jsonToolkit, in the box since 4.8, gets the other half: a JSON document
   can be picked apart into a Niagara point tree without writing Java for it, as long
   as its shape is known and stable.</p>
<p>Both stop at the edge of what a specification can predict. A LoRaWAN payload is not
   JSON: it usually arrives as bytes packed to save airtime, decoded against a
   per-device or per-product codec living outside Niagara entirely. A cloud platform's
   schema is not fixed by Niagara either; it is whatever the consumer has agreed to
   accept, and that changes over the life of a project. The custom work below starts at
   that edge, not before it.</p>
</div>

<h2 id="what-arrives-from-a-lorawan-network-server">What arrives from a LoRaWAN network server</h2>
<div class="pl-body">
<p>A LoRaWAN sensor does not talk to Niagara. It talks to a gateway, the gateway talks
   to a network server, and the network server is the thing with the MQTT or webhook
   output: separate software, running separately, with its own account and format.
   What lands on that output per message is a device EUI, a frame counter, radio
   metadata, and a payload of raw bytes, usually base64 or hex encoded — none of it an
   engineering value yet.</p>
<p>Getting from there to a Niagara point means two decisions made once, at design time:
   which network server's uplink shape to build against, since they are not identical,
   and whether the decoder that turns bytes into a temperature or a battery percentage
   runs on the network-server side, as a per-device codec, or on the Niagara side, as
   part of the driver logic. Both are workable; picking one late, after devices are
   already in the field, is the expensive version of this decision.</p>
</div>

<h2 id="a-battery-sensor-is-not-a-normal-point">A battery sensor is not a normal point</h2>
<div class="pl-body">
<p>A BACnet AI updates on its own schedule, and its absence is a fault the driver
   reports. A LoRaWAN sensor reporting every 15 minutes on a battery does not work that
   way: an uplink that does not arrive is not a fault signal, it is silence, and
   silence over a duty-cycled radio link is normal often enough that treating every
   missed interval as an alarm produces a point that is never not in alarm.</p>
<p>What the point needs instead is a staleness window wider than the reporting
   interval — three to five missed intervals before anything is flagged — plus a
   last-seen timestamp kept separate from the value, so a graphic shows a reading and
   how long ago it arrived. A frame-counter gap is the more useful signal for a lost
   uplink than a timeout on its own, since it says how many messages were missed.</p>
</div>

<h2 id="where-the-payload-decoder-lives">Where the payload decoder lives</h2>
<div class="pl-body">
<p>jsonToolkit unpacks a document once its shape is known; it does not write the codec
   that turns packed bytes into sensor readings and a battery voltage in the first
   place. That codec is manufacturer-specific: most LoRaWAN device vendors publish one,
   in JavaScript or as a bit-field spec, and it has to be implemented once for
   whichever side of the link runs it.</p>
<p>Running it on the network server, where most support an uploaded codec per device
   profile, keeps Niagara talking to fully-decoded JSON, which jsonToolkit picks up in
   the pattern the stock driver already supports. Running it on the Niagara side
   instead, as a component doing the byte-unpacking itself, is the right call when the
   network server cannot host custom codecs, or the decoded shape needs to change
   without touching that configuration. Either is buildable; the network-server side is
   usually cheaper unless there is a reason it cannot be used.</p>
</div>

<h2 id="topic-and-payload-design-that-survives-a-firmware-change">Topic and payload design that survives a firmware change</h2>
<div class="pl-body">
<p>A sensor firmware update changing the payload byte layout is routine, not
   exceptional, over a multi-year deployment. Two habits keep that from becoming a
   breaking change: carry a version or profile field in the decoded payload so the
   decoder can branch on it instead of silently misreading bytes that are no longer
   what they were; and separate the raw-uplink topic from the decoded-value topic, so a
   decoder change touches one component rather than everything already subscribing to
   the decoded topic.</p>
<p>Topic structure itself should follow the same rule as any other MQTT design on
   Niagara: derive it from tags, not a point name or a device model string that will
   not survive a hardware swap.</p>
</div>

<h2 id="when-the-uplink-drops">When the uplink drops</h2>
<div class="pl-body">
<p>A cellular backhaul on a gateway, or the WAN link out of a JACE, does not stay up
   indefinitely, and MQTT's own QoS levels only guarantee delivery to whatever is
   currently connected; they do not record what happened while nobody was connected.
   Store-and-forward is a design choice layered on top: a local queue that holds
   readings written during an outage and drains them in order once the link returns,
   sized to plausible outage lengths, with an explicit answer for what happens if the
   queue itself fills first — drop oldest, drop newest, or block upstream — as a
   decision, not a default nobody chose.</p>
<p>What that queue is built from depends on where it has to live: a persistent local
   store on the JACE if the controller itself is intermittently reachable, or
   equivalent buffering on the network-server or gateway side if the break is further
   upstream, closer to the sensors than to Niagara.</p>
</div>

<h2 id="tls-and-per-device-credentials">TLS and per-device credentials</h2>
<div class="pl-body">
<p>The default MQTT device component ships with no authenticator at all: fine for
   proving a connection works on a bench, dangerous left on a live broker, since
   anything that can reach the port can publish or subscribe as that device. TLS on
   the connection, and per-device credentials rather than one shared secret, are worth
   settling before a station goes live rather than after — a compromised or stolen
   sensor can then be revoked on its own instead of forcing a broker-wide rotation.</p>
</div>

<h2 id="what-runs-on-the-jace-what-needs-a-supervisor-or-the-cloud">What runs on the JACE, what needs a Supervisor or the cloud</h2>
<div class="pl-body">
<p>A JACE is a controller with a fraction of a Supervisor's memory and CPU, and that
   budget applies to integration work the same way it applies to graphics and history:
   a JACE can run the MQTT client, a small store-and-forward queue, and a lightweight
   decoder, but it is the wrong place to aggregate readings from many controllers, or
   hold a queue sized for a multi-day outage. That belongs on a Supervisor, publishing
   once for the whole site rather than every controller holding its own broker
   connection — the same reason the driver's own connection limits push toward one
   MQTT device per site rather than one per controller.</p>
<p>Past the broker, the cloud-side schema — what the consumer's platform actually
   expects a payload to look like — is not a Niagara decision at all; it is agreed with
   whoever owns that platform, and the Niagara side is built to produce exactly that
   shape rather than something close to it that needs a translation layer on the other
   end. Decoders, network-server integration, topic and schema design, and
   store-and-forward buffering of this kind are scoped as part of
   <a href="/services/niagara-modules/">custom module and driver development</a>.</p>
</div>

</div>
</section>

<section class="pl-section pl-section--sunk">
  <div class="pl-wrap">
    <div class="pl-section__head">
      <p class="pl-eyebrow">Related</p>
      <h2>Where this comes up in the work</h2>
    </div>
    <div class="pl-grid pl-grid--3"><div class="pl-card pl-card--link"><span class="pl-card__icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 7l9-4 9 4-9 4-9-4z"/><path d="M3 12l9 4 9-4"/><path d="M3 17l9 4 9-4"/></svg></span>
        <h3><a href="/services/niagara-modules/">Custom modules &amp; drivers</a></h3>
        <p>Bespoke Niagara rt, wb and ux modules and drivers written against the Baja API: pure Java, signed, and stamped to install across a mixed estate.</p></div><div class="pl-card pl-card--link"><span class="pl-card__icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="4" y="3" width="16" height="7" rx="1.5"/><rect x="4" y="14" width="16" height="7" rx="1.5"/><path d="M8 6.5h.01"/><path d="M8 17.5h.01"/><path d="M12 10v4"/></svg></span>
        <h3><a href="/services/station-engineering/">Station engineering</a></h3>
        <p>Niagara station and controller setup end to end: platform commissioning, TLS, users and roles, BACnet and Modbus, tagging, histories, alarms, backups.</p></div></div>
  </div>
</section>

<section class="pl-section">
  <div class="pl-wrap">
    <div class="pl-section__head">
      <p class="pl-eyebrow">More notes</p>
      <h2>Other things worth writing down</h2>
    </div>
    <div class="pl-grid pl-grid--3"><div class="pl-card pl-card--link">
      <h3><a href="/notes/getting-data-out-of-a-niagara-station/">Getting data out of a Niagara station</a></h3>
      <p>REST, MQTT, a relational history database, file export or an HTTP client. Which suits which consumer, and what each one costs you to run.</p>
      <ul class="pl-chips"><li class="pl-chip">Integration</li><li class="pl-chip">Histories</li><li class="pl-chip">MQTT</li></ul>
    </div><div class="pl-card pl-card--link">
      <h3><a href="/notes/niagara-mqtt-driver/">What the Niagara MQTT driver will and will not do</a></h3>
      <p>It is licensed, it is capped below your licence, it is a client only, and its Discover button never contacts the broker.</p>
      <ul class="pl-chips"><li class="pl-chip">Integration</li><li class="pl-chip">MQTT</li><li class="pl-chip">Drivers</li></ul>
    </div><div class="pl-card pl-card--link">
      <h3><a href="/notes/modbus-register-addressing/">Why a Modbus point reads the wrong register</a></h3>
      <p>Modbus decimal addressing is zero-based, vendor documentation is not, and the Address Format property decides which of the two you are typing.</p>
      <ul class="pl-chips"><li class="pl-chip">Modbus</li><li class="pl-chip">Integration</li><li class="pl-chip">Station engineering</li></ul>
    </div></div>
  </div>
</section>


<section class="pl-band pl-section pl-anchor" id="contact">
  <div class="pl-wrap pl-cta">
    <p class="pl-eyebrow pl-center" style="justify-content:center">Next step</p>
    <h2>Tell us the version, the hardware, and what it has to do.</h2>
    <p class="pl-lede">You will get a written scope and a fixed price against it.
       If the honest answer is that you do not need us, you will get that instead.</p>
    <div class="pl-btn-row">
      <a class="pl-btn pl-btn--on-dark" href="/contact/">Start a conversation</a>
      <a class="pl-btn pl-btn--quiet-dark" href="mailto:info@plantroomlabs.com?subject=Niagara%20enquiry&body=Niagara%20version%3A%20%0ATarget%20hardware%20(JACE%20%2F%20Supervisor%20%2F%20PC)%3A%20%0AVerification%20mode%20(medium%20%2F%20high%20%2F%20not%20sure)%3A%20%0A%0AWhat%20it%20has%20to%20do%3A%20%0A">info@plantroomlabs.com</a>
    </div>
  </div>
</section>

</main>
<footer class="pl-footer">
  <div class="pl-wrap">
    <div class="pl-footer__cols">
      <div>
        <a class="pl-brand" href="/">
          <svg class="pl-brand__mark" width="32" height="32" viewBox="0 0 32 32" fill="none" aria-hidden="true" focusable="false">
<rect x="1.25" y="1.25" width="29.5" height="29.5" rx="8" stroke="rgba(155,133,255,0.35)" stroke-width="1.5"/>
<g transform="translate(16 16) scale(0.86) translate(-16 -16)">
<path d="M5 22H11V10a3 3 0 0 1 6 0v12a3 3 0 0 0 6 0V10h5" stroke="var(--pl-dark-accent)" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/>
<circle cx="5" cy="22" r="2.2" fill="var(--pl-dark-accent)"/><circle cx="27" cy="10" r="2.2" fill="var(--pl-dark-accent)"/></g></svg>
          <span class="pl-brand__name">Plantroom Labs<span>Niagara Framework engineering</span></span>
        </a>
        <p style="margin-top:var(--pl-s-7); max-width:42ch">
          Independent <a href="/services/building-automation/">building automation</a>
          software on the Niagara Framework: custom modules, bajaux widgets, PX graphics,
          station engineering and Niagara&nbsp;5 migration work.
        </p>
        <p style="margin-top:var(--pl-s-6)">
          <a href="mailto:info@plantroomlabs.com">info@plantroomlabs.com</a>
        </p>
      </div>
      <div>
        <h2>Services</h2>
        <ul>
          <li><a href="/services/niagara-modules/">Custom modules &amp; drivers</a></li>
          <li><a href="/services/bajaux-widgets/">bajaux widgets</a></li>
          <li><a href="/services/px-graphics/">PX graphics</a></li>
          <li><a href="/services/station-engineering/">Station engineering</a></li>
          <li><a href="/services/workbench-tooling/">Workbench tooling</a></li>
          <li><a href="/services/niagara-5-migration/">Niagara 5 migration</a></li>
        </ul>
      </div>
      <div>
        <h2>More</h2>
        <ul>
          <li><a href="/work/">Work</a></li>
          <li><a href="/notes/">Notes</a></li>
          <li><a href="/services/building-automation/">Building automation</a></li>
          <li><a href="/about/">About</a></li>
          <li><a href="/faq/">FAQ</a></li>
          <li><a href="/contact/">Contact</a></li>
          <li><a href="/llms.txt">llms.txt</a></li>
        </ul>
      </div>
    </div>
    <div class="pl-footer__legal">
      <p>
        Niagara, Niagara Framework, JACE, Workbench and Tridium are trademarks of Tridium,&nbsp;Inc.
        Plantroom Labs is an independent development practice and is not affiliated with, authorised by or
        endorsed by Tridium, Inc. or Honeywell. Screenshots are from a demonstration station built
        for this portfolio, not from a client site.
      </p>
      <p>&copy; 2026 Plantroom Labs</p>
    </div>
  </div>
</footer>
<script src="/assets/js/site.js" defer></script>
<!-- Cookieless, no personal data, no consent banner needed. -->
<script defer src="https://static.cloudflareinsights.com/beacon.min.js" data-cf-beacon='{"token": "4b22c0dd7f50413da48d0286988da559"}'></script>
</body>
</html>
