<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Scheduled Niagara Backups, and the Supervisor Gap</title>
<meta name="description" content="A Supervisor can back up every station in its Niagara Network on a schedule. The station it does not cover that way is its own.">
<link rel="canonical" href="https://plantroomlabs.com/notes/scheduled-niagara-station-backups/">
<meta name="author" content="Plantroom Labs">

<meta property="og:type" content="article">
<meta property="og:site_name" content="Plantroom Labs">
<meta property="og:title" content="Scheduled Niagara Backups, and the Supervisor Gap">
<meta property="og:description" content="A Supervisor can back up every station in its Niagara Network on a schedule. The station it does not cover that way is its own.">
<meta property="og:url" content="https://plantroomlabs.com/notes/scheduled-niagara-station-backups/">
<meta property="og:image" content="https://plantroomlabs.com/assets/og.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:locale" content="en_GB">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Scheduled Niagara Backups, and the Supervisor Gap">
<meta name="twitter:description" content="A Supervisor can back up every station in its Niagara Network on a schedule. The station it does not cover that way is its own.">
<meta name="twitter:image" content="https://plantroomlabs.com/assets/og.png">

<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<meta name="theme-color" content="#f7f8fc" media="(prefers-color-scheme: light)">
<link rel="icon" href="/assets/mark.svg" type="image/svg+xml">
<link rel="icon" href="/assets/favicon.ico" sizes="16x16 32x32 48x48"><!-- Safari, and any browser that ignores the SVG -->
<link rel="apple-touch-icon" href="/assets/apple-touch-icon.png">
<link rel="alternate" type="text/plain" href="/llms.txt" title="llms.txt — site summary for language models">
<link rel="alternate" type="text/markdown" href="/notes/scheduled-niagara-station-backups.md" title="This page as markdown">

<link rel="preload" as="font" type="font/woff2" href="/assets/fonts/inter-var.woff2" crossorigin>
<link rel="preload" as="font" type="font/woff2" href="/assets/fonts/jetbrains-mono-var.woff2" crossorigin>
<link rel="stylesheet" href="/assets/css/plantroom.css">
<script type="application/ld+json">{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": [
    "Organization",
    "ProfessionalService"
   ],
   "@id": "https://plantroomlabs.com/#org",
   "name": "Plantroom Labs",
   "url": "https://plantroomlabs.com/",
   "email": "info@plantroomlabs.com",
   "logo": "https://plantroomlabs.com/assets/mark.svg",
   "image": "https://plantroomlabs.com/assets/og.png",
   "slogan": "Niagara Framework engineering, quoted against a written spec.",
   "description": "Independent Niagara Framework development practice. Custom Niagara modules and drivers, bajaux widgets, PX graphics, station engineering and Niagara 5 migration work for systems integrators, controls contractors and building owners.",
   "knowsAbout": [
    "Niagara Framework",
    "Niagara 4",
    "Niagara 5",
    "Tridium Niagara",
    "bajaux",
    "BajaScript",
    "Baja API",
    "PX graphics",
    "JACE 8000",
    "JACE 9000",
    "Niagara Supervisor",
    "Workbench",
    "BACnet",
    "Modbus",
    "building management systems",
    "building automation",
    "building automation systems",
    "BMS integration",
    "DDC controls",
    "HVAC controls software",
    "HVAC plant graphics",
    "supervisory control",
    "module signing",
    "BQL",
    "ORD"
   ],
   "areaServed": {
    "@type": "Place",
    "name": "Worldwide (remote)"
   },
   "availableLanguage": "en",
   "founder": {
    "@type": "Person",
    "name": "Usama Iqbal",
    "jobTitle": "Niagara developer"
   },
   "contactPoint": {
    "@type": "ContactPoint",
    "contactType": "sales",
    "email": "info@plantroomlabs.com",
    "availableLanguage": "en",
    "areaServed": "Worldwide"
   },
   "makesOffer": [
    {
     "@type": "Offer",
     "itemOffered": {
      "@id": "https://plantroomlabs.com/services/niagara-modules/#service",
      "@type": "Service",
      "name": "Custom Niagara modules and drivers",
      "serviceType": "Custom software development"
     }
    },
    {
     "@type": "Offer",
     "itemOffered": {
      "@id": "https://plantroomlabs.com/services/bajaux-widgets/#service",
      "@type": "Service",
      "name": "bajaux web widgets and dashboards",
      "serviceType": "User interface development"
     }
    },
    {
     "@type": "Offer",
     "itemOffered": {
      "@id": "https://plantroomlabs.com/services/px-graphics/#service",
      "@type": "Service",
      "name": "PX graphics and standard sheets",
      "serviceType": "Graphics engineering"
     }
    },
    {
     "@type": "Offer",
     "itemOffered": {
      "@id": "https://plantroomlabs.com/services/station-engineering/#service",
      "@type": "Service",
      "name": "Station engineering and new controller setup",
      "serviceType": "Systems engineering"
     }
    },
    {
     "@type": "Offer",
     "itemOffered": {
      "@id": "https://plantroomlabs.com/services/workbench-tooling/#service",
      "@type": "Service",
      "name": "Workbench tooling and bulk engineering",
      "serviceType": "Engineering automation"
     }
    },
    {
     "@type": "Offer",
     "itemOffered": {
      "@id": "https://plantroomlabs.com/services/niagara-5-migration/#service",
      "@type": "Service",
      "name": "Niagara 5 readiness and migration",
      "serviceType": "Migration and porting"
     }
    }
   ]
  },
  {
   "@type": "TechArticle",
   "@id": "https://plantroomlabs.com/notes/scheduled-niagara-station-backups/#article",
   "headline": "Scheduled station backups, and the gap",
   "description": "A Supervisor can back up every station in its Niagara Network on a schedule. The station it does not cover that way is its own.",
   "url": "https://plantroomlabs.com/notes/scheduled-niagara-station-backups/",
   "inLanguage": "en-GB",
   "keywords": "Backups, Provisioning, Supervisor",
   "isAccessibleForFree": true,
   "datePublished": "2026-09-22",
   "dateModified": "2026-09-22",
   "author": {
    "@id": "https://plantroomlabs.com/#org"
   },
   "publisher": {
    "@id": "https://plantroomlabs.com/#org"
   },
   "mainEntityOfPage": "https://plantroomlabs.com/notes/scheduled-niagara-station-backups/"
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://plantroomlabs.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Notes",
     "item": "https://plantroomlabs.com/notes/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Scheduled backups"
    }
   ]
  }
 ]
}</script>
</head>
<body>
<a class="pl-skip" href="#main">Skip to content</a>
<nav class="pl-nav" aria-label="Primary">
  <div class="pl-wrap pl-nav__inner">
    <a class="pl-brand" href="/">
      <svg class="pl-brand__mark" width="30" height="30" viewBox="0 0 32 32" fill="none" aria-hidden="true" focusable="false">
<rect x="1.25" y="1.25" width="29.5" height="29.5" rx="8" stroke="var(--gx-run-soft)" stroke-width="1.5"/>
<g transform="translate(16 16) scale(0.86) translate(-16 -16)">
<path d="M5 22H11V10a3 3 0 0 1 6 0v12a3 3 0 0 0 6 0V10h5" stroke="var(--pl-accent)" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/>
<circle cx="5" cy="22" r="2.2" fill="var(--pl-accent)"/><circle cx="27" cy="10" r="2.2" fill="var(--pl-accent)"/></g></svg>
      <span class="pl-brand__name">Plantroom Labs<span>Niagara Framework engineering</span></span>
    </a>
    <ul class="pl-nav__links">
      <li><a href="/services/">Services</a></li><li class="pl-nav__item--drop-420"><a href="/work/">Work</a></li><li class="pl-nav__item--drop-520"><a href="/services/niagara-5-migration/">Niagara 5</a></li><li class="pl-nav__item--drop-560"><a href="/notes/" aria-current="page">Notes</a></li><li class="pl-nav__item--drop-680"><a href="/faq/">FAQ</a></li><li class="pl-nav__item--drop-680"><a href="/about/">About</a></li>
      <li><a class="pl-btn pl-btn--primary" href="/contact/" style="color:var(--pl-invert)">Get a quote</a></li>
    </ul>
    <details class="pl-menu" data-menu>
      <summary aria-label="Menu"><span class="pl-menu__bars" aria-hidden="true"></span>Menu</summary>
      <ul class="pl-menu__panel">
        <li><a href="/services/">Services</a></li><li><a href="/work/">Work</a></li><li><a href="/services/niagara-5-migration/">Niagara 5</a></li><li><a href="/notes/" aria-current="page">Notes</a></li><li><a href="/faq/">FAQ</a></li><li><a href="/about/">About</a></li>
        <li><a href="/contact/">Contact</a></li>
      </ul>
    </details>
  </div>
</nav>
<main id="main">

<section class="pl-band pl-hero pl-hero--page">
  <div class="pl-wrap">
    <nav class="pl-crumbs" aria-label="Breadcrumb"><ol><li><a href="/">Home</a></li><li><a href="/notes/">Notes</a></li><li>Scheduled backups</li></ol></nav>
    <p class="pl-eyebrow">Note</p>
    <h1>Scheduled station backups, and the gap</h1>
    <p class="pl-lede">Niagara ships scheduled backups for the stations a Supervisor watches over. <strong>The Supervisor itself is the exception</strong> — and it is the host holding the histories, the graphics and the hierarchy.</p>
    <ul class="pl-chips"><li class="pl-chip pl-chip--on-dark">Backups</li><li class="pl-chip pl-chip--on-dark">Provisioning</li><li class="pl-chip pl-chip--on-dark">Supervisor</li></ul>
    <p class="pl-hero__meta">Written September 2026</p>
  </div>
</section>

<section class="pl-section">
  <div class="pl-wrap"><nav class="pl-toc" aria-label="Sections in this note">
      <p class="pl-eyebrow">On this page</p>
      <ol><li><a href="#backup-means-three-different-things">"Backup" means three different things</a></li><li><a href="#what-is-scheduled-out-of-the-box">What is scheduled out of the box</a></li><li><a href="#the-gap">The gap</a></li><li><a href="#what-to-put-in-place">What to put in place</a></li></ol>
    </nav>
<h2 id="backup-means-three-different-things">"Backup" means three different things</h2>
<div class="pl-body">
  <p>Before scheduling anything, be precise about which of these you mean, because they
     restore differently and are not interchangeable.</p>
</div>
<table class="pl-spec">
  <thead><tr><th scope="col">Kind</th><th scope="col">Contains</th><th scope="col">Restores to</th></tr></thead>
  <tbody>
    <tr><th scope="row">Station copy</th>
        <td>The station database, histories and alarms.</td>
        <td>Any host, including a different controller model. The portable one.</td></tr>
    <tr><th scope="row">Backup distribution</th>
        <td>The above plus references to modules, the runtime and OS version, and
            platform configuration.</td>
        <td>A host you are rebuilding to match. Downgrading needs a clean distribution
            first.</td></tr>
    <tr><th scope="row">Clone</th>
        <td>Everything, including copies of the modules, the runtime, the OS image and
            the platform configuration.</td>
        <td>The same model of controller only. Self-contained, and much larger.</td></tr>
  </tbody>
</table>

<h2 id="what-is-scheduled-out-of-the-box">What is scheduled out of the box</h2>
<div class="pl-body">
  <p>A Supervisor's Niagara Network carries a provisioning extension, and that extension
     has a schedule component wired to a start-backup action. Set the schedule and every
     station in the network is backed up together, without anyone opening Workbench.</p>
  <p>Provisioning does considerably more than backups — installing software, updating
     licences, distributing certificates, changing default credentials, applying
     templates and running custom jobs — all driven from the Supervisor against the
     stations beneath it. If you are only using it for backups you are using a small
     corner of it.</p>
</div>

<div class="pl-note pl-note--warn">
  <p><strong>The built-in schedule does not scale.</strong> Niagara's own documentation
     advises against it on a larger enterprise system, because it fires a backup of every
     subordinate station at the same moment. On a sizeable estate, use job prototypes so
     the work is batched and staggered instead.</p>
</div>

<h2 id="the-gap">The gap</h2>
<div class="pl-body">
  <p>All of that provisioning work is performed <em>by</em> the Supervisor <em>against</em>
     the stations in its Niagara Network. Its own station is not one of them.</p>
  <p>Which is awkward, because the Supervisor is usually the host that matters most: the
     consolidated histories, the graphics, the hierarchy, the users, the reports. A site
     can have every controller backed up nightly and the single most valuable station on
     the estate backed up whenever somebody last remembered.</p>
  <p>That gap is why a market exists for third-party scheduled-backup modules, some
     priced in the thousands. It is a genuine hole, and paying to fill it is a legitimate
     answer — but it is worth knowing you are paying for one missing schedule rather than
     for backup as a capability.</p>
</div>

<h2 id="what-to-put-in-place">What to put in place</h2>
<ol class="pl-steps">
  <li><div><strong>Schedule the subordinates properly</strong> — job prototypes rather
      than the convenience schedule, staggered, with the results actually
      reviewed.</div></li>
  <li><div><strong>Decide explicitly how the Supervisor gets backed up.</strong> A
      third-party module, a scheduled job that drives the backup, or a documented manual
      procedure with an owner and a date. Any of the three beats the usual answer, which
      is silence.</div></li>
  <li><div><strong>Get the files off the host.</strong> A backup stored only on the
      machine it protects is not a backup.</div></li>
  <li><div><strong>Restore one, once.</strong> Onto spare hardware, before you need it.
      An untested backup is an assumption with a filename.</div></li>
</ol>
</div>
</section>

<section class="pl-section pl-section--sunk">
  <div class="pl-wrap">
    <div class="pl-section__head">
      <p class="pl-eyebrow">Related</p>
      <h2>Where this comes up in the work</h2>
    </div>
    <div class="pl-grid pl-grid--3"><div class="pl-card pl-card--link"><span class="pl-card__icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="4" y="3" width="16" height="7" rx="1.5"/><rect x="4" y="14" width="16" height="7" rx="1.5"/><path d="M8 6.5h.01"/><path d="M8 17.5h.01"/><path d="M12 10v4"/></svg></span>
        <h3><a href="/services/station-engineering/">Station engineering</a></h3>
        <p>JACE controller and Niagara station setup end to end: platform commissioning, TLS, users, roles, BACnet and Modbus, tagging, histories, alarms, backups.</p></div><div class="pl-card pl-card--link"><span class="pl-card__icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M14.5 3.5a5 5 0 0 0-6.8 6.3L3 14.5V21h6.5l4.7-4.7a5 5 0 0 0 6.3-6.8L17 12.5 11.5 7z"/></svg></span>
        <h3><a href="/services/workbench-tooling/">Workbench tooling</a></h3>
        <p>Custom Workbench views and tools for repetitive Niagara work: bulk renaming and retagging, station audits, provisioning helpers and module inventories.</p></div></div>
  </div>
</section>

<section class="pl-section">
  <div class="pl-wrap">
    <div class="pl-section__head">
      <p class="pl-eyebrow">More notes</p>
      <h2>Other things worth writing down</h2>
    </div>
    <div class="pl-grid pl-grid--3"><div class="pl-card pl-card--link">
      <h3><a href="/notes/niagara-provisioning-jobs/">Doing one thing to fifty stations at once</a></h3>
      <p>Provisioning runs platform tasks across a whole NiagaraNetwork from one Supervisor connection — and the obvious backup action is the wrong one.</p>
      <ul class="pl-chips"><li class="pl-chip">Provisioning</li><li class="pl-chip">Estate management</li><li class="pl-chip">Supervisor</li></ul>
    </div><div class="pl-card pl-card--link">
      <h3><a href="/notes/ax-to-n4-migration/">What actually blocks an AX to N4 migration</a></h3>
      <p>A station cannot migrate until every module it uses has been refactored for Niagara 4 — and licences, users and permissions all change shape on the way.</p>
      <ul class="pl-chips"><li class="pl-chip">Migration</li><li class="pl-chip">Estate management</li><li class="pl-chip">Module development</li></ul>
    </div><div class="pl-card pl-card--link">
      <h3><a href="/notes/niagara-module-version-stamping/">Which Niagara version to stamp a module for</a></h3>
      <p>A module's declared dependency version is a floor, not a pin. Build against the newest SDK you have and stamp for the oldest station it has to load on.</p>
      <ul class="pl-chips"><li class="pl-chip">Module development</li><li class="pl-chip">Mixed estates</li><li class="pl-chip">Build tooling</li></ul>
    </div></div>
  </div>
</section>


<section class="pl-band pl-section pl-anchor" id="contact">
  <div class="pl-wrap pl-cta">
    <p class="pl-eyebrow pl-center" style="justify-content:center">Next step</p>
    <h2>Tell us the version, the hardware, and what it has to do.</h2>
    <p class="pl-lede">You will get a written scope and a fixed price against it.
       If the honest answer is that you do not need us, you will get that instead.</p>
    <div class="pl-btn-row">
      <a class="pl-btn pl-btn--on-dark" href="/contact/">Start a conversation</a>
      <a class="pl-btn pl-btn--quiet-dark" href="mailto:info@plantroomlabs.com?subject=Niagara%20enquiry&body=Niagara%20version%3A%20%0ATarget%20hardware%20(JACE%20%2F%20Supervisor%20%2F%20PC)%3A%20%0AVerification%20mode%20(medium%20%2F%20high%20%2F%20not%20sure)%3A%20%0A%0AWhat%20it%20has%20to%20do%3A%20%0A">info@plantroomlabs.com</a>
    </div>
  </div>
</section>

</main>
<footer class="pl-footer">
  <div class="pl-wrap">
    <div class="pl-footer__cols">
      <div>
        <a class="pl-brand" href="/">
          <svg class="pl-brand__mark" width="32" height="32" viewBox="0 0 32 32" fill="none" aria-hidden="true" focusable="false">
<rect x="1.25" y="1.25" width="29.5" height="29.5" rx="8" stroke="rgba(155,133,255,0.35)" stroke-width="1.5"/>
<g transform="translate(16 16) scale(0.86) translate(-16 -16)">
<path d="M5 22H11V10a3 3 0 0 1 6 0v12a3 3 0 0 0 6 0V10h5" stroke="var(--pl-dark-accent)" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/>
<circle cx="5" cy="22" r="2.2" fill="var(--pl-dark-accent)"/><circle cx="27" cy="10" r="2.2" fill="var(--pl-dark-accent)"/></g></svg>
          <span class="pl-brand__name">Plantroom Labs<span>Niagara Framework engineering</span></span>
        </a>
        <p style="margin-top:var(--pl-s-7); max-width:42ch">
          Independent <a href="/services/building-automation/">building automation</a>
          software on the Niagara Framework: custom modules, bajaux widgets, PX graphics,
          station engineering and Niagara&nbsp;5 migration work.
        </p>
        <p style="margin-top:var(--pl-s-6)">
          <a href="mailto:info@plantroomlabs.com">info@plantroomlabs.com</a>
        </p>
      </div>
      <div>
        <h2>Services</h2>
        <ul>
          <li><a href="/services/niagara-modules/">Custom modules &amp; drivers</a></li>
          <li><a href="/services/bajaux-widgets/">bajaux widgets</a></li>
          <li><a href="/services/px-graphics/">PX graphics</a></li>
          <li><a href="/services/station-engineering/">Station engineering</a></li>
          <li><a href="/services/workbench-tooling/">Workbench tooling</a></li>
          <li><a href="/services/niagara-5-migration/">Niagara 5 migration</a></li>
        </ul>
      </div>
      <div>
        <h2>More</h2>
        <ul>
          <li><a href="/work/">Work</a></li>
          <li><a href="/notes/">Notes</a></li>
          <li><a href="/services/building-automation/">Building automation</a></li>
          <li><a href="/about/">About</a></li>
          <li><a href="/faq/">FAQ</a></li>
          <li><a href="/contact/">Contact</a></li>
          <li><a href="/llms.txt">llms.txt</a></li>
        </ul>
      </div>
    </div>
    <div class="pl-footer__legal">
      <p>
        Niagara, Niagara Framework, JACE, Workbench and Tridium are trademarks of Tridium,&nbsp;Inc.
        Plantroom Labs is an independent development practice and is not affiliated with, authorised by or
        endorsed by Tridium, Inc. or Honeywell. Screenshots are from a demonstration station built
        for this portfolio, not from a client site.
      </p>
      <p>&copy; 2026 Plantroom Labs</p>
    </div>
  </div>
</footer>
<script src="/assets/js/site.js" defer></script>
<!-- Cookieless, no personal data, no consent banner needed. -->
<script defer src="https://static.cloudflareinsights.com/beacon.min.js" data-cf-beacon='{"token": "4b22c0dd7f50413da48d0286988da559"}'></script>
</body>
</html>
